# STM32 + MAX30102 血氧心率数据采集开发学习项目

基于 STM32F103C8T6 和 MAX30102 的嵌入式学习项目，目标是逐步实现光电容积脉搏波（PPG）采集、心率检测和血氧饱和度估算。本仓库保存开发中的阶段成果，尚未完成血氧仪的全部功能。

## 开发方式与个人贡献

本项目全程采用 AI 辅助学习，前期后期方法不同：1 前期：AI 提供代码框架、注释和 TODO 任务，我在框架中完成对应代码实现。2 后期：我给AI后续需要实现的需求以及需要使用的硬件，AI给我思路，我独立来写框架和实现代码；询问AI三次后，回到前期使用方法即AI提供框架，目前还未触发此机制。STM32 外设初始化与基础工程使用 STM32CubeMX / STM32 HAL。

当前源码包含寄存器配置、FIFO 数据读取与拼接、去直流、低通滤波、心率计算与 SpO2 估算等实现；这份列表描述代码现状，不代表所有代码均由我独立原创。具体分工以以上开发方式说明为准。

## 当前进度

| 功能 | 源码状态 |
| --- | --- |
| I2C 读取传感器 ID、配置寄存器 | 已有实现，运行时需检查 HAL 状态 |
| FIFO 红光 / 红外数据读取与 18 位拼接 | 已有实现 |
| 直流基线去除 | 已有实现 |
| 一阶低通滤波 | 已有实现 |
| 串口输出原始值与滤波值 | 按至少 50 ms 的时间间隔发送，心跳事件保留至发送成功 |
| 实际采样速率统计 | 按约 1 秒的时间窗口统计成功读取的组数 |
| 波谷心跳检测 | 已有实现，包含阈值、间隔和释放条件 |
| BPM 心率计算 | 已有实现，包含间隔平均与超时失效处理 |
| SpO2 血氧饱和度估算 | 已有实现，按 400 组样本统计窗口估算，并输出有效标志 |
| 血氧窗口直流稳定性检查 | 两路 DC 峰峰值 / 均值均不超过 5% 时才继续估算 |
| 新样本超时与结果失效 | 连续 1000 ms 无新样本时，在 MCU 内清除心率、血氧和心跳标记 |
| 采样恢复后的算法历史重置 | 已实现；模块迁移后的上板回归通过（2026-10-11 用户报告） |
| 功能模块拆分 | 六个模块的代码与编译检查通过，详见迁移记录 |
| FreeRTOS 任务与消息队列 | A 采样计算，B 接收测量快照并发送串口；队列满时暂存心跳事件 |
| 队列投递节奏 | 按新样本、状态变化、待交接心跳或 100 ms 周期状态投递；最终上板验收待完成 |
| I2C 启动恢复与诊断 | 启动 BUSY／超时时最多一次总线恢复及完整配置重试，保留 RAM 诊断 |
| RTOS 启动诊断 | 检查内核就绪、队列和任务创建，以及调度器意外返回 |
| 实物照片、波形和测量对比 | 待补充 |

2026-10-14 上传版本已在 Keil 中编译通过，0 个错误、0 个警告。I2C 恢复的 11 项主机故障注入测试此前于 2026-10-12 通过；本次驱动仅有注释整理，未重复运行该测试。模块迁移、启动恢复及启动诊断的板端阶段验收已按开发聊天中的用户反馈记录；本次上传整理未重新连接硬件测试。最新版本的[最终上板验收表](docs/最终上板验收表.md)各项仍待测。本项目当前用于学习和实验，没有经过医疗用途验证。

## 2026-10-14 更新

- A 保存上次成功投递的样本计数、采样状态及时间；有新样本、状态变化、待交接心跳，或距上次成功投递达到 100 ms 时，才尝试入队。
- 投递失败不更新上述记录，心跳事件继续等待交接；投递成功才更新记录并清除暂存。正常采样目标约 100 份消息/秒，无新样本时约每 100 ms 交接一次当前状态，串口频率仍由发送模块控制。
- 两个暂停测试开关默认均为 0，删除未使用的 `sample_processed`，整理部分旧 TODO 和注释，保留 CubeMX 用户区标记。
- 同步[模块迁移记录](docs/模块迁移记录.md)，新增[最终上板验收表](docs/最终上板验收表.md)，覆盖启动、正常采样、手指移开与恢复、暂停采样、满队列恢复和持续运行。待测项未标记为通过。
- 当前 `now_ms` 仍在采集前获取；投递时刻记录的精度与剩余过时注释可在收尾阶段继续整理。

## 2026-10-12 更新

- 为传感器初始化中的 BUSY／超时增加一次有限总线恢复，并在恢复成功后从传感器复位开始完整重试配置。恢复包含开漏释放、最多 9 个时钟和 I2C 重新初始化；普通 NACK 不被恢复流程掩盖，未加入运行中自动恢复。
- 新增 `max30102_recovery` RAM 诊断，保存恢复步骤、引脚读数、失败现场及各次状态。说明见 [I2C启动BUSY恢复与验收](docs/I2C启动BUSY恢复与验收.md)。
- 用 `RTOSStartError_t` 枚举及 `rtos_start_error` 区分内核未就绪、队列创建失败、任务 A／B 创建失败及调度器意外返回，异常时进入现有错误处理。
- 增加 `test_pause_receive` 和 `beat_queue_pending_watch`，用于受控暂停 B 接收并观察 A 的心跳暂存；两个暂停测试开关正常使用均保持为 0。
- 上传主机模拟 HAL 与恢复测试源码。复制后的实际驱动通过 11 项故障注入测试；模拟不能替代线路电平、时序和芯片硬件验收。新增恢复实现及测试由 AI 辅助完成，具体过程见迁移记录。
- 队列目前仍每轮投递；按新样本、状态变化、心跳事件及周期状态帧投递的优化仍在设计阶段。

## 2026-10-11 更新

- 接入 FreeRTOS 与 CMSIS-RTOS2，增加任务 A、B 及长度为 4 的测量消息队列。A 负责读取、滤波、心率和血氧计算、采样超时及算法复位；B 接收 `MeasurementFrame_t` 快照并调用串口模块。
- 将测量数值、结果有效标志及 `sample_active` 一起复制到队列。A 采用不等待的入队方式，记录入队成功和队列满次数；B 阻塞等待消息，按串口模块原有的约 50 ms 间隔输出八列数据。
- A 用 `beat_queue_pending` 暂存心跳事件，入队失败时保留、成功后清除，采样失效时取消旧事件；B 独自管理串口模块的 `heart_pending`，避免两个任务同时修改发送状态。暂存标志只表示至少有一次事件，不统计堵塞期间的心跳次数。
- 新增任务运行计数和栈余量观察，两个任务各配置 1024 字节栈；HAL 时基改由 TIM4 提供，同步 CubeMX、Keil、FreeRTOS 配置及中间件源码。
- 更新[模块迁移记录](docs/模块迁移记录.md)，保留上板观察、故障定位和源码验收过程。队列满场景的受控硬件测试仍是下一步。

## 2026-10-10 更新

- 将驱动、滤波、心率、血氧、采样监测和 VOFA 串口输出拆分到六组 `.c/.h` 文件，更新 Keil 工程引用。`main.c` 保留外设初始化、句柄定义、主循环调度及结果失效协调。
- 驱动新增初始化、数据就绪检查和样本读取接口；配置写入失败时返回实际 HAL 状态，主流程检查初始化结果。
- 实现心跳历史、滤波初始化状态和血氧统计窗口的复位，采样失效时由 `Result_invalid()` 调用，防止恢复后的计算继续混用旧历史。
- 串口发送改为主循环中按至少 50 ms 的时间间隔执行，即使没有新样本也能发送清零后的心率、血氧结果。原始值及滤波值仍可能保留最近一次值；八列格式未新增采样有效标志。
- 上传完整的[模块迁移记录](docs/模块迁移记录.md)，记录职责划分、接口、变量归属、迁移问题及验证结果。迁移记录中提及的构建日志为本地检查文件，不随仓库上传。

以下日期章节描述各次提交当时的状态；当前状态以本节和上方进度表为准。

## 2026-10-08 更新

- 增加 `No_new_sample_No_old_sample()`，用累计样本数变化判断数据是否仍在更新；开机无样本或连续 1000 ms 无新样本时，`sample_active` 为 0，重新收到样本后恢复为 1。
- 增加 `Result_invalid()`，采样失效时清零 `heart_rate_valid`、`spo2_valid`、`avg_bpm`、`spo2_est`、`beat_detected` 和 `heart_pending`。两个函数都在主循环的采样读取分支外执行。
- 保留默认关闭的 `test_pause_sample` 调试开关：置 1 时仍读取 FIFO，但跳过样本计数、算法处理和串口发送；正常使用保持为 0。
- 开发聊天中已记录采样中断后的状态失效与恢复验证。`HeartBeat_reset_status()` 当前仍为空函数，心跳历史、滤波历史和血氧窗口重置尚未完成。
- 当前失效处理只清除 MCU 内的结果；无新样本时不会主动发送失效帧，上位机主动通知仍待实现。

## 2026-10-07 更新

- 增加红光、红外光的 DC 窗口最大值、最小值和相对变化检查，基线不稳定时将本窗口的血氧估算判为无效。
- 增加 `sampling_rate_check()`，通过样本计数差与实际时间差计算 `real_read_speed`，在没有新样本时也继续更新速率统计。
- 串口改为每 5 组采样发送当前数据，采样、滤波和算法仍处理每一组；用 `heart_pending` 保存心跳事件，仅在发送成功后清除。
- 主循环末尾延时由 5 ms 调整为 1 ms；开发聊天中记录，恢复串口发送后成功读取速率接近 100 组/秒。
- VOFA 波形延迟已在开发过程中定位为查看历史数据。无新样本时主动清除旧测量结果的处理仍为下一阶段任务。

## 硬件与接线

主控：STM32F103C8T6；传感器：MAX30102 模块。

| STM32 引脚 | 工程中的用途 |
| --- | --- |
| PB6 | I2C1 SCL，连接传感器 SCL |
| PB7 | I2C1 SDA，连接传感器 SDA |
| PA9 | USART1 TX，连接 USB 转串口模块 RX |
| PA10 | USART1 RX（工程已配置） |
| PA13 / PA14 | SWDIO / SWCLK，用于下载调试 |

各模块需要共地。传感器模块的供电和 I2C 电平请依据实际模块规格确认，接线表未确认具体模块的供电设计。

## 编译、下载与观察

1. 使用 Keil MDK 打开 `MDK-ARM/MAX30102.uvprojx`，安装工程需要的 STM32F1 设备支持包与 ARM 编译器。
2. 执行 Build，连接适配的 SWD 下载器，并按实际硬件设置下载及调试选项。
3. 串口设置为 **115200 波特率、8 位数据、无校验、1 位停止位**。
4. 上位机观察每行八列数据：`red_raw,ir_raw,red_filtered,ir_filtered,heartbeat_marker,heart_rate_bpm,spo2_est,spo2_valid`。第三、四列为去直流后经过低通滤波的值；第五列为心跳显示标记；第七列为保留一位小数的 SpO2 估算值。
5. 无效心率输出 0；无效 SpO2 输出 0，且 `spo2_valid` 为 0。有效标志表示通过程序内的检查，不代表测量精度已验证。调试时可观察 `part_id`、`id_status`、`config_status`、`sample_count`、`beat_count` 等变量。
6. 串口按至少 50 ms 的时间间隔发送，正常运行时约为 20 行/秒；该间隔受循环耗时与阻塞发送影响，不是严格定时。使用 VOFA 观察波形时，将每行时间间隔设为约 **50 ms**，并确认窗口正在查看最新数据。第五列心跳标记在待发送事件存在时为 `10000`，否则为 `0`。

SpO2 估算使用窗口内红光与红外光的峰峰值及直流均值计算比值 R，再代入 `-45.060 × R² + 30.354 × R + 94.845`。源码注释记录了公式参考链接；当前实现的精度、运动干扰与校准仍需通过实验验证。

CubeMX 配置文件为 `MAX30102.ioc`。源码注释将采样设置目标描述为 100 Hz；实际采样与数据质量需要通过硬件验证。

## 目录结构

```text
Core/Inc/      六个功能模块及 STM32 相关头文件
Core/Src/      功能模块实现、任务调度及 STM32 初始化代码
Drivers/       STM32 HAL、CMSIS 及各自许可证
Middlewares/   FreeRTOS 内核、CMSIS-RTOS2 适配及许可证
MDK-ARM/       Keil 工程与启动文件
docs/          模块迁移记录
tests/host/    I2C 启动恢复的主机故障注入测试（不加入固件工程）
MAX30102.ioc   STM32CubeMX 配置
```

`main.c` 安排任务 A、B 和消息队列交接；六个模块分别为 `max30102`（驱动）、`ppg_filter`（滤波）、`heart_rate`（心率）、`spo2`（血氧）、`sample_monitor`（采样监测）、`vofa_uart`（串口输出）。迁移过程见[模块迁移记录](docs/模块迁移记录.md)。

## 后续计划

- 验证波谷检测阈值、检测间隔和误检情况。
- 验证 BPM 平均、超时失效与无手指状态处理。
- 受控验证队列满时的心跳暂存、恢复交接与结果时效，并持续观察任务栈余量。
- 按最终上板验收表验证新的投递节奏、周期状态帧和完整恢复流程，填写实际结果。
- 验证 SpO2 估算、有效标志与串口输出，记录校准条件和误差。
- 补充实物照片、串口波形、实验条件和测试结果。

## 第三方代码与来源

STM32 HAL、CMSIS 和其他附带组件保留原文件中的版权声明及 `Drivers/` 内的许可证。AI 辅助部分已在上文说明。本项目从本地 `OV-Watch/Software/MAX30102` 工程目录整理，未包含父仓库的其他项目；如后续确认使用了其他项目代码，请补充其来源与许可证。当前未额外添加覆盖整个仓库的统一许可证。
