# F103 MAX30102 可演示版本：最终上板验收表

创建日期：2026-10-14。

源码与 Keil 构建检查已通过：0 错误、0 警告。以下各项是本轮最终硬件回归，当前均待测；此前用户报告的分项通过不自动替代这张表的实际结果。

## 测试准备

- 使用本工程最新构建，下载并按 F5 运行。
- 源码默认 test_pause_sample=0、test_pause_receive=0。
- VOFA 仍使用已有 FireWater 协议、115200 波特率和正确串口。
- 只观察普通变量；不实时观察 I2C 的 SR1/SR2/DR 或展开外设寄存器窗口。
- 暂停单个任务用测试开关，不用 Keil 全局暂停来代替。
- 测试结束，把两个开关恢复为 0。

## 验收项目

| 编号 | 操作 | 合格条件 | 实际结果 | 状态 |
|---|---|---|---|---|
| 1 | 完整上电运行一次，再退出/进入调试并运行 3 次 | config_status=HAL_OK，rtos_start_error=RTOS_START_NO_ERROR，采样和消息计数持续增加，VOFA 更新；若触发恢复，记录 max30102_recovery | 待填写 | 待测 |
| 2 | 手指稳定放置，正常运行，比较约 10 秒增量 | real_read_speed 接近 100，sample_count 与 os_count 增量约 1000，B 接收计数接近入队计数；记录偏差，不要求每次观察绝对相等 | 待填写 | 待测 |
| 3 | 得到有效测量结果后移开手指，再放回 | 移开后按现有窗口/超时机制失效，输出不永久保留旧心率和血氧；放回后重新积累并得到结果；本项不校验医学精度 | 待填写 | 待测 |
| 4 | 正常采样时，将 test_pause_sample 改为 1，等待至少 2 秒，再观察 10 秒 | sample_count 停止，sample_active=0，心率/血氧有效标志及结果清零；过渡后 os_count 约每秒增加 10，VOFA 能显示失效结果 | 待填写 | 待测 |
| 5 | 把 test_pause_sample 恢复为 0 | 样本和消息计数恢复，算法重新积累，不能直接沿用失效前的心跳/窗口历史 | 待填写 | 待测 |
| 6 | 手指稳定、采样有效时，将 test_pause_receive 改为 1，保持几秒至检测到心跳 | B 接收计数停止，A 继续采样，队列满计数增加；beat_queue_pending_watch=1 并在后续入队失败期间保持；VOFA 暂停更新符合预期 | 待填写 | 待测 |
| 7 | 保持采样有效，将 test_pause_receive 恢复为 0 | 入出队计数和 VOFA 恢复；暂存事件成功入队后观察副本回到 0；queue_full_count 是累计值，不要求归零 | 待填写 | 待测 |
| 8 | 两个开关均为 0，连续运行至少 10 分钟，间隔查看计数与栈水位 | 计数持续增加，无停止采样或卡死；记录 A/B 最低剩余栈、队列满累计值，不能只凭一次瞬时读数判定全程无异常 | 待填写 | 待测 |

第 6～7 项暂存的是“至少有一次待交接心跳”，不是排队期间每次心跳的完整计数。先确认采样仍有效；sample_active=0 也会主动清除旧暂存事件，不能将这种清零误当作成功交接。

## 建议记录的变量

config_status、rtos_start_error、sample_count、real_read_speed、sample_active、os_count、Task_B_count、queue_full_count、beat_queue_pending_watch、stacksapce_A、stacksapce_B、heart_rate_valid、avg_bpm、spo2_valid、spo2_est。遇到启动故障再展开 max30102_recovery。

实际结果建议写增量和现象，例如“约 10 秒：sample_count +1000，os_count +1000，B +1000；暂停采样后约 10 秒：os_count +100，结果为 0”，不要只写一个累计总数。

## 完成判据

填写各项结果。失败项先定位、修复，再复测受影响项目；不需要因纯注释变更重复所有实验。全部通过后，将本表状态及项目说明更新为最终验收通过。尚未验证的场景保留“待测”，不能填成通过。
